0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.11   TUE, NOV 16 2021   0:15
NINE BUS SYSTEM-FIVE-CYCLES FAULT MAG-A-STAT/PSS
POWERFACTORY 14.0.524  DATE: 2/13/2013, TIME: 9:21:33 AM
     1,'BUS 1       ',  16.5000,3,   1,   1,   1,1.04000,   0.0000,1.10000,0.90000,1.10000,0.90000
     2,'BUS 2       ',  18.0000,2,   1,   1,   1,1.02500,   9.2800,1.10000,0.90000,1.10000,0.90000
     3,'BUS 3       ',  13.8000,2,   1,   1,   1,1.02500,   4.6648,1.10000,0.90000,1.10000,0.90000
     4,'BUS 4       ', 230.0000,1,   1,   1,   1,1.02579,  -2.2168,1.10000,0.90000,1.10000,0.90000
     5,'BUS 5       ', 230.0000,1,   1,   1,   1,0.99563,  -3.9888,1.10000,0.90000,1.10000,0.90000
     6,'BUS 6       ', 230.0000,1,   1,   1,   1,1.01265,  -3.6874,1.10000,0.90000,1.10000,0.90000
     7,'BUS 7       ', 230.0000,1,   1,   1,   1,1.02577,   3.7197,1.10000,0.90000,1.10000,0.90000
     8,'BUS 8       ', 230.0000,1,   1,   1,   1,1.01588,   0.7275,1.10000,0.90000,1.10000,0.90000
     9,'BUS 9       ', 230.0000,1,   1,   1,   1,1.03235,   1.9667,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
     5,'1 ',1,   1,   1,   125.000,    50.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
     6,'1 ',1,   1,   1,    90.000,    30.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
     8,'1 ',1,   1,   1,   100.000,    35.000,     0.000,     0.000,     0.000,     0.000,   1,0,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     1,'1 ',    71.641,    27.045,   247.500,  -247.500,1.04000,     0,   150.000, 0.00000E+0, 3.36000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.500,     0.000,   1,1.0000
     2,'1 ',   163.000,     6.653,   192.000,  -192.000,1.02500,     0,   250.000, 0.00000E+0, 5.21000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.200,     0.000,   1,1.0000
     3,'1 ',    85.000,   -10.860,   128.000,  -128.000,1.02500,     0,   100.000, 0.00000E+0, 7.42000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   108.800,     0.000,   1,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     4,     5,'1 ', 1.00000E-2, 8.50000E-2,   0.17600,  398.37,  398.37,  398.37,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
     4,     6,'1 ', 1.70000E-2, 9.20000E-2,   0.15801,  398.37,  398.37,  398.37,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
     5,     7,'1 ', 3.20000E-2, 1.61000E-1,   0.30600,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
     6,     9,'1 ', 3.90000E-2, 1.70000E-1,   0.35800,  398.37,  398.37,  398.37,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   1.00,   1,1.0000
     7,     8,'1 ', 8.50000E-3, 7.20000E-2,   0.14900,  398.37,  398.37,  398.37,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
     8,     9,'1 ', 1.19000E-2, 1.00800E-1,   0.20900,  398.37,  398.37,  398.37,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00,   1,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
     4,     1,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T1          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.76000E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   2, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
     7,     2,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T2          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.25000E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   2, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
     9,     3,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'T3          ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.86000E-2,   100.00
1.00000,   0.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,   2, 0, 0.00000, 0.00000,  0.000
1.00000,   0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,     0,     0.000,    10.000,'NINE_BUS    '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'ZONE 1      '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'OWNER 1     '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
